<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">
    <head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Now that an overview of NEC ® overcurrent protection has been presented, we will examine the NEC ® installation requirements for branch circuit conductors. Think About It Can you identify the ..."/><meta charset="UTF-8"/><meta name="DC.rights.owner" content="(C) Copyright 2021"/><meta name="copyright" content="(C) Copyright 2021"/><meta name="generator" content="DITA-OT"/><meta name="DC.type" content="learningContent"/><meta name="DC.relation" scheme="URI" content="../../topics/english/M02_topic_2_1.html"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="M02_topic_2_1_1"/><title>1.1.1 Branch Circuits</title><!--  Generated with Oxygen version 23.1, build number 2021082101.  --><meta name="wh-path2root" content="../../out/webhelp-responsive/"/><meta name="wh-source-relpath" content="../../topics/english/M02_topic_2_1_1.xml"/><meta name="wh-out-relpath" content="topics/english/M02_topic_2_1_1.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="../../out/webhelp-responsive/oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/app/topic-page.css?buildId=2021082101"/>
    
    
    <script type="text/javascript" src="../../out/webhelp-responsive/oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="../../out/webhelp-responsive/oxygen-webhelp/app/topic-page.js" src="../../out/webhelp-responsive/oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/template/oxygen.css?buildId=2021082101"/><link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/template/notes.css?buildId=2021082101"/></head>

    <body id="M02_topic_2_1_1" class="wh_topic_page frmBody">
        <a href="#wh_topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-dark">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--
                            This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html.
                    -->
                    
                    <div class=" wh_publication_title "><a href="../../out/webhelp-responsive/index.html"><span class="booktitle">  <span class="ph mainbooktitle">Electrical Level Three - Module 26302-17</span>  </span></a></div>
                    
                </div>
                
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>

            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="A01_topic_1-d617e780-mi" data-tocid="A01_topic_1-d617e780" data-state="not-ready" class=" topicref " data-id="A01_topic_1"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/A01_topic_1.html">Conductor Selection and CalculationsModule 26302-20</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="ch02-d617e813-mi" data-tocid="ch02-d617e813" data-state="not-ready" class=" topicref " data-id="ch02"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/M02_topic_1_1.html">Conductor Selection and Calculations</a></span></span></li><li role="menuitem"><span id="gloss_topic_1-d617e1062-mi" data-tocid="gloss_topic_1-d617e1062" data-state="leaf" class=" topicref " data-id="gloss_topic_1"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/gloss_topic_1.html">Glossary</a></span></span></li></ul></nav>
                
                
            </div>
        </div>
    </div>
</header>
        
        
         
        
        <!-- Search form -->
        <div class=" wh_search_input navbar-form wh_topic_page_search search " role="form">
            
            
            
            <form id="searchForm" method="get" role="search" action="../../out/webhelp-responsive/search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form>
            
            
            
        </div>
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                    
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  </span></div>
                        
                        <!-- External resource link -->
                        
                        
                        <div class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page"></button></div>
                        
                        <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                        
                    </div>
                    
                </nav>
            </div>
            
            
            
            
            <div class="wh_content_area">
                <div class="row">
                    
                    
                    <div class="col-12" id="wh_topic_body">
                        
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1">
   <h1 class="- topic/title title topictitle1" id="ariaid-title1">1.1.1 Branch Circuits</h1>
   <div class="- topic/body learningBase/learningBasebody learningContent/learningContentbody body learningBasebody learningContentbody">
      <section class="- topic/section learningBase/lcInstruction section lcInstruction">
         <p class="- topic/p p">Now that an overview of <em class="+ topic/ph hi-d/i ph i">NEC</em>
            <sup class="+ topic/ph hi-d/sup ph sup">®</sup> overcurrent protection has been presented, we will examine the <em class="+ topic/ph hi-d/i ph i">NEC</em>
            <sup class="+ topic/ph hi-d/sup ph sup">®</sup> installation requirements for branch circuit conductors.</p>
      </section>
      <section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Think About It</h2>
         
         
         
         <p class="- topic/p p">Can you identify the ungrounded feeder conductors, the grounded feeder conductor, and
            the grounding feeder conductor in this picture?</p>
         <figure class="- topic/fig fig fignone">
            <img class="- topic/image image" src="../../graphics/print/26302-17_SA02.tif" alt="Panel showing ungrounded feeder conductors, grounded feeder conductor and grounding feeder conductor."/>
         </figure>
      </section>
      <section class="- topic/section section">
         <p class="- topic/p p">In general, the ampacity (current-carrying capacity) of a conductor must not be less
            than the maximum load served. However, there are exceptions to this rule, namely, a
            branch circuit supplying a motor. Motors and motor circuits are covered in <span class="- topic/ph ph">NEC Article 430</span>.</p>
         <p class="- topic/p p">The rating of the branch circuit overcurrent device determines the rating of the branch
            circuit (<span class="- topic/ph ph">NEC Section 210.18</span>). For example, if a No. 10 AWG,
            30A conductor is protected by a 20A circuit breaker, then the circuit is considered a
            20A branch circuit.</p>
         <p class="- topic/p p">Furthermore, the current-carrying capacity of branch circuit conductors must not be less
            than the maximum load to be served. Where the branch circuit supplies receptacle outlets
            for use with cord- and plug-connected appliances and other utilization equipment, the
            conductor’s ampacity must not be less than the rating of the branch circuit overcurrent
            device.</p>
         <p class="- topic/p p">As mentioned previously, when the ampacity of the conductor does not match up with a
            standard rating of fuses or circuit breakers, the next higher standard-size overcurrent
            device may be used, provided that the overcurrent device does not exceed 800A per <span class="- topic/ph ph">NEC Section 240.4(B)</span>. This is not permitted, however, when the
            branch circuit supplies receptacles where cord- and plug-connected appliances and
            similar electrical equipment could be used, because too many loads plugged into the
            circuit could result in an overload condition. The next standard size fuse or circuit
            breaker may be used only when the circuit supplies a fixed load.</p>
         <p class="- topic/p p">The allowable ampacities of conductors used on most electrical systems are found in <span class="- topic/ph ph">NEC Table 310.15(B)(16)</span>. However, the ampacities are subject to
            correction factors that must be applied where the ambient temperature for the conductor
            location exceeds 30°C (86°F). This reduction is required even if the reduction for more
            than three conductors in a raceway is also applied.</p>
      </section>
      <div class="- topic/note note note note_note"><span class="note__title">Note:</span> 
         <p class="- topic/p p">NOTE</p>
         <p class="- topic/p p">
            <span class="- topic/ph ph">NEC Table 310.15(B)(2)(a)</span> or <span class="- topic/ph ph">NEC Table
               310.15(B)(2)(b)</span> provides temperature adjustments that must be added to the
            average ambient temperature for the ampacity derating of conductors installed in conduit
            exposed to direct sunlight on or above rooftops. A map of the United States showing
            average ambient temperatures is located in the Appendix.</p>
      </div>
      <section class="- topic/section section">
         <p class="- topic/p p">For example, if six No. 10 AWG, TW current-carrying conductors are installed in a single
            raceway where the ambient temperature is 40°C (104°F), the ampacity of 30A must be
            derated or reduced to 80% of its value because of the number of current-carrying
            conductors in the raceway per <span class="- topic/ph ph">NEC Table 310.15(B)(3)(a)</span> and
            then reduced again by a correction factor of 0.82 per <span class="- topic/ph ph">NEC Table
               310.15(B)(2)(a)</span> because of the ambient temperature. Therefore, when more than
            three current-carrying conductors are installed in a single raceway or cable or bundled
            cables in an ambient temperature of 40°C (104°F), the allowable ampacity for this
            condition is calculated as follows:</p>
      </section>
      <section class="- topic/section section">
         <div class="+ topic/div equation-d/equation-block  eqn-block ">
            <span class="+ topic/foreign mathml-d/mathml foreign mathml">
               <math xmlns="http://www.w3.org/1998/Math/MathML" display="block">
                  <mn>30</mn>
                  <mi mathvariant="normal">A</mi>
                  <mo> ×</mo>
                  <mn>0.80</mn>
                  <mo>=</mo>
                  <mn>0.82</mn>
                  <mo>=</mo>
                  <mn>19.6</mn>
                  <mn>8</mn>
                  <mi mathvariant="normal">A</mi>
               </math>
            </span>
         </div>
      </section>
      <section class="- topic/section section">
         <p class="- topic/p p">In this situation, the listed ampacities must be reduced because of the heating effect
            of more than three current-carrying conductors. Grounding conductors are not counted as
            current-carrying conductors.</p>
      </section>
      <section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Minimum Branch Circuit Conductor Size</h2>
         
         
         <p class="- topic/p p">The smallest size conductor permitted by <span class="- topic/ph ph">NEC Table 310.106(A)</span>
            for branch circuits in residential, commercial, and industrial locations is No. 14
            copper. However, some local codes may require No. 12 or larger.</p>
      </section>
      <section class="- topic/section section">
         <p class="- topic/p p">The rating of the branch circuit overcurrent device serving continuous loads must be not
            less than the noncontinuous load plus 125% of the continuous load per <span class="- topic/ph ph">NEC Section 210.20(A)</span>.</p>
      </section>
      <div class="- topic/note note note note_note"><span class="note__title">Note:</span> 
         <p class="- topic/p p">NOTE</p>
         <p class="- topic/p p">
            <span class="- topic/ph ph">NEC Article 100</span> defines a continuous load as a load where the
            maximum current is expected to continue for three hours or more.</p>
      </div>
   </div>
</article></main></div>
                        
                        
                        
                        
                        
                        <div id="oxygen-feedback-frame-container">
    <script id="feedback-init" src="https://feedback.oxygenxml.com/app/init/init.js?deploymentToken=eyJhbGciOiJIUzUxMiIsInR5cCI6IkpXVCJ9.eyJkZXBsb3ltZW50SWQiOjQ5NX0.vknG7k3AO91vHTGSTDLUVSWffHE-f2F5OrG7glDPKarQ3I9Tfow_AXcRsUA5IwbcE087lnaH3X7OhbfE8eZ0Ag"><!-- --></script>
</div>
                        
                    </div>
                    
                </div>
            </div>
            
            
            
        </div> 
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div class=" footer-container mx-auto ">
    
            Generated by <a class="oxyFooter" href="http://www.oxygenxml.com/xml_webhelp.html" target="_blank">
            &lt;oXygen/&gt; XML WebHelp
            </a>
        
  </div>
</footer>
        
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
        
    </body>
</html>