<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">
    <head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Objective Select conductors for various applications. Identify overcurrent protection for branch circuits and feeders. Identify the properties of conductors. Trade Terms American Wire Gauge (AWG) : ..."/><meta charset="UTF-8"/><meta name="DC.rights.owner" content="(C) Copyright 2021"/><meta name="copyright" content="(C) Copyright 2021"/><meta name="generator" content="DITA-OT"/><meta name="DC.type" content="learningContent"/><meta name="DC.relation" scheme="URI" content="../../topics/english/M02_topic_2_1.html"/><meta name="DC.relation" scheme="URI" content="../../topics/english/M02_topic_2_2.html"/><meta name="DC.relation" scheme="URI" content="../../topics/english/M02_topic_2_3.html"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="M02_topic_2_0"/><title>Section One1.0.0 Selecting Conductors for Various Applications</title><!--  Generated with Oxygen version 23.1, build number 2021082101.  --><meta name="wh-path2root" content="../../out/webhelp-responsive/"/><meta name="wh-source-relpath" content="../../topics/english/M02_topic_2_0.xml"/><meta name="wh-out-relpath" content="topics/english/M02_topic_2_0.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="../../out/webhelp-responsive/oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/app/topic-page.css?buildId=2021082101"/>
    
    
    <script type="text/javascript" src="../../out/webhelp-responsive/oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="../../out/webhelp-responsive/oxygen-webhelp/app/topic-page.js" src="../../out/webhelp-responsive/oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/template/oxygen.css?buildId=2021082101"/><link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/template/notes.css?buildId=2021082101"/></head>

    <body id="M02_topic_2_0" class="wh_topic_page frmBody">
        <a href="#wh_topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-dark">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--
                            This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html.
                    -->
                    
                    <div class=" wh_publication_title "><a href="../../out/webhelp-responsive/index.html"><span class="booktitle">  <span class="ph mainbooktitle">Electrical Level Three - Module 26302-17</span>  </span></a></div>
                    
                </div>
                
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>

            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="A01_topic_1-d617e780-mi" data-tocid="A01_topic_1-d617e780" data-state="not-ready" class=" topicref " data-id="A01_topic_1"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/A01_topic_1.html">Conductor Selection and CalculationsModule 26302-20</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="ch02-d617e813-mi" data-tocid="ch02-d617e813" data-state="not-ready" class=" topicref " data-id="ch02"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/M02_topic_1_1.html">Conductor Selection and Calculations</a></span></span></li><li role="menuitem"><span id="gloss_topic_1-d617e1062-mi" data-tocid="gloss_topic_1-d617e1062" data-state="leaf" class=" topicref " data-id="gloss_topic_1"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/gloss_topic_1.html">Glossary</a></span></span></li></ul></nav>
                
                
            </div>
        </div>
    </div>
</header>
        
        
         
        
        <!-- Search form -->
        <div class=" wh_search_input navbar-form wh_topic_page_search search " role="form">
            
            
            
            <form id="searchForm" method="get" role="search" action="../../out/webhelp-responsive/search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form>
            
            
            
        </div>
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                    
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader"></span></div>
                        
                        <!-- External resource link -->
                        
                        
                        <div class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page"></button></div>
                        
                        <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                        
                    </div>
                    
                </nav>
            </div>
            
            
            
            
            <div class="wh_content_area">
                <div class="row">
                    
                    
                    <div class="col-12" id="wh_topic_body">
                        
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1ariaid-title2">
   <h1 class="- topic/title title topictitle1" id="ariaid-title1">Section One</h1>
   <h1 class="- topic/title title topictitle1" id="ariaid-title2">1.0.0 Selecting Conductors for Various Applications </h1>
   <div class="- topic/body learningBase/learningBasebody learningContent/learningContentbody body learningBasebody learningContentbody">
      <section class="- topic/section learningBase/lcObjectives section lcObjectives"><h2 class="- topic/title title sectiontitle">Objective</h2>
         
         <span class="- topic/ph learningBase/lcObjectivesStem ph lcObjectivesStem">Select conductors for various applications. </span>
         <ol class="- topic/ol learningBase/lcObjectivesGroup ol lcObjectivesGroup">
            <li class="- topic/li learningBase/lcObjective li lcObjective">
               <p class="- topic/p p">Identify overcurrent protection for branch circuits and feeders.</p>
            </li>
            <li class="- topic/li learningBase/lcObjective li lcObjective">
               <p class="- topic/p p">Identify the properties of conductors.</p>
            </li>
         </ol>
      </section>
      <section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Trade Terms</h2>
         
         <dl class="- topic/dl dl">
            
               <dt class="- topic/dt dt dlterm">American Wire Gauge (AWG)</dt>
               <dd class="- topic/dd dd">: The United States standard for measuring wires.</dd>
            
            
               <dt class="- topic/dt dt dlterm">Cable</dt>
               <dd class="- topic/dd dd">: An assembly of two or more insulated or bare wires.</dd>
            
         </dl>
      </section>
      <section class="- topic/section learningBase/lcInstruction section lcInstruction">
         <p class="- topic/p p">A variety of materials may be used to transmit electrical energy, but copper, due to its
            excellent cost-to-conductivity ratio, remains the most ideal conductor. Electrolytic
            copper, the type used in most electrical conductors, has the following general
            characteristics:</p>
      </section>
      <ul class="- topic/ul ul">
         <li class="- topic/li li">
            <p class="- topic/p p">
               <em class="+ topic/ph hi-d/i ph i">Method of stranding</em> – Stranding refers to the relative flexibility of the
               conductor and may consist of only one strand or many strands, depending on the
               rigidity or flexibility required for a specific need. <span class="- topic/ph ph">NEC
                  Section 310.106(C)</span> requires all conductors size No. 8 AWG and larger, not
               specifically permitted or required elsewhere in the <em class="+ topic/ph hi-d/i ph i">NEC</em>
               <sup class="+ topic/ph hi-d/sup ph sup">®</sup> to be solid, shall be stranded (more than one strand) when installed in
               a raceway. For example, a small-gauge wire that is to be used in a fixed installation
               is normally solid (one strand), whereas a wire that will be constantly flexed
               requires a high degree of flexibility and would contain many strands. Solid wire is
               the least flexible form of a conductor and is merely one strand of copper. Stranded
               refers to more than one strand in a given conductor and may vary widely in number,
               depending on size. See <a class="- topic/xref xref" href="#M02_topic_2_0__M02_26302-17_TG_Rev-figure1">Figure
                  1</a> and <span class="- topic/ph ph">NEC Chapter 9, Table 8</span>.</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">
               <em class="+ topic/ph hi-d/i ph i">Degree of hardness (temper) </em>– Temper refers to the relative hardness of the
               conductor and is noted as soft drawn (SD), medium hard drawn (MHD), and hard drawn
               (HD). Again, the specific need of an installation will determine the required temper.
               Where greater tensile strength is indicated, MHD would be used over SD, and so
               on.</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">
               <em class="+ topic/ph hi-d/i ph i">Bare or coated</em> – Bare copper is plain copper that is available in either solid
               or stranded types and in the various tempers just described. In this form, it is
               often referred to as red copper. Bare copper is also available with a coating of tin,
               silver, or nickel to facilitate soldering, impede corrosion, and prevent adhesion of
               the copper conductor to rubber or other types of conductor insulation. The various
               coatings will also affect the electrical characteristics of copper.</p>
            <figure class="- topic/fig fig fignone" id="M02_topic_2_0__M02_26302-17_TG_Rev-figure1" data-ofbid="M02_topic_2_0__M02_26302-17_TG_Rev-figure1"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 1</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Figure 1 Common strand configurations.</span></figcaption>
               
               <img class="- topic/image image" src="../../graphics/print/26302-17_F01.eps" alt="Common strand configurations showing 7 strand, 19 strand and 37 strands."/>
            </figure>
         </li>
      </ul>
      <section class="- topic/section section">
         <p class="- topic/p p">The <a href="M02_topic_4_2_1.html#M02_topic_4_2_1__american_wire_gauge_awg"><dfn class="- topic/term term">American Wire Gauge (AWG)</dfn></a> is used in the United States to identify the sizes of wire and <a href="M02_topic_4_2_1.html#M02_topic_4_2_1__cable"><dfn class="- topic/term term">cable</dfn></a> up to and including No. 4/0 (0000),
            which is commonly pronounced in the electrical trade as <em class="+ topic/ph hi-d/i ph i">four-aught</em> or
               <em class="+ topic/ph hi-d/i ph i">four-naught</em>. These numbers run in reverse order as to size; that is, No. 14
            AWG is smaller than No. 12 AWG and so on up to size No. 1 AWG. Up to this size (No. 1
            AWG), the larger the gauge number, the smaller the size of the conductor. However, the
            next larger size after No. 1 AWG is No. 1/0 AWG, then 2/0 AWG, 3/0 AWG, and 4/0 AWG. At
            this point, the AWG designations end and the larger sizes of conductors are identified
            by circular mils (CM or cmil). From this point, the larger the size of wire, the larger
            the number of circular mils. For example, 300,000 cmil is larger than 250,000 cmil. In
            writing these sizes in circular mils, the thousand decimal is replaced by the letter
               <em class="+ topic/ph hi-d/i ph i">k</em>. For example, 500,000 cmil is usually written 500 kcmil, which is pronounced
               <em class="+ topic/ph hi-d/i ph i">five-hundred kay-cee-mil</em>. See <a class="- topic/xref xref" href="#M02_topic_2_0__M02_26302-17_TG_Rev-figure2">Figure 2</a> for a comparison of
            the different wire sizes.</p>
      </section>
      <figure class="- topic/fig fig fignone" id="M02_topic_2_0__M02_26302-17_TG_Rev-figure2" data-ofbid="M02_topic_2_0__M02_26302-17_TG_Rev-figure2"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 2</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Figure 2 Comparison of various wire sizes.</span></figcaption>
         
         <img class="- topic/image image" src="../../graphics/print/26302-17_F02.eps" alt="Comparision of various wire sizes. Top: 18, 16, 14, 12, 10 and 8. Bottom: 6, 4 , 3, 2 and 1."/>
      </figure>
      <section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Solid Conductors</h2>
         
         
         <p class="- topic/p p">According to <span class="- topic/ph ph">NEC Chapter 9, Table 8</span>, a solid conductor is
            considered a single-strand conductor.</p>
      </section>
      <section class="- topic/section section">
         <p class="- topic/p p">Compact conductors are those conductors that have been compressed so as to reduce the
            air space between the strands. <a class="- topic/xref xref" href="#M02_topic_2_0__M02_26302-17_TG_Rev-figure3">Figure 3</a> shows a cross section of a 37-strand compact aluminum conductor.</p>
      </section>
      <figure class="- topic/fig fig fignone" id="M02_topic_2_0__M02_26302-17_TG_Rev-figure3" data-ofbid="M02_topic_2_0__M02_26302-17_TG_Rev-figure3"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 3</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Figure 3 Cross section of a 37-strand compact conductor.</span></figcaption>
         
         <img class="- topic/image image" src="../../graphics/print/26302-17_F03.eps" alt="Cross section of a 37-strand compact conductor."/>
      </figure>
      <section class="- topic/section section">
         <p class="- topic/p p">The purpose of compact conductors is to reduce the overall diameter of the cable so that
            it may be installed in a conduit that is smaller than that required for standard
            stranded conductors of the same wire size. Compact conductors are especially useful when
            increasing the ampacity of an existing service or feeder circuits. For example, suppose
            an existing service is rated at 250A and is fed with four 350 kcmil THW conductors in 3"
            conduit (MD 78). Should it become necessary to increase the ampacity of the service to
            300A, 500 kcmil THW compact conductors may replace the 350 kcmil conductors without
            increasing the size of the conduit. Compact conductors are listed in <span class="- topic/ph ph">NEC Chapter 9, Table 5A</span>.</p>
      </section>
   </div>
</article></main></div>
                        
                        
                        
                        
                        
                        <div id="oxygen-feedback-frame-container">
    <script id="feedback-init" src="https://feedback.oxygenxml.com/app/init/init.js?deploymentToken=eyJhbGciOiJIUzUxMiIsInR5cCI6IkpXVCJ9.eyJkZXBsb3ltZW50SWQiOjQ5NX0.vknG7k3AO91vHTGSTDLUVSWffHE-f2F5OrG7glDPKarQ3I9Tfow_AXcRsUA5IwbcE087lnaH3X7OhbfE8eZ0Ag"><!-- --></script>
</div>
                        
                    </div>
                    
                </div>
            </div>
            
            
            
        </div> 
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div class=" footer-container mx-auto ">
    
            Generated by <a class="oxyFooter" href="http://www.oxygenxml.com/xml_webhelp.html" target="_blank">
            &lt;oXygen/&gt; XML WebHelp
            </a>
        
  </div>
</footer>
        
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
        
    </body>
</html>