<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">
    <head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="According to the NEC ® , conductors must be installed and protected from damage (both physically and electrically). Additional requirements specify the use of boxes or fittings for certain ..."/><meta charset="UTF-8"/><meta name="DC.rights.owner" content="(C) Copyright 2021"/><meta name="copyright" content="(C) Copyright 2021"/><meta name="generator" content="DITA-OT"/><meta name="DC.type" content="learningContent"/><meta name="DC.relation" scheme="URI" content="../../topics/english/M02_topic_2_1.html"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="M02_topic_2_1_2"/><title>1.1.2 Conductor Protection</title><!--  Generated with Oxygen version 23.1, build number 2021082101.  --><meta name="wh-path2root" content="../../out/webhelp-responsive/"/><meta name="wh-source-relpath" content="../../topics/english/M02_topic_2_1_2.xml"/><meta name="wh-out-relpath" content="topics/english/M02_topic_2_1_2.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="../../out/webhelp-responsive/oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/app/topic-page.css?buildId=2021082101"/>
    
    
    <script type="text/javascript" src="../../out/webhelp-responsive/oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="../../out/webhelp-responsive/oxygen-webhelp/app/topic-page.js" src="../../out/webhelp-responsive/oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/template/oxygen.css?buildId=2021082101"/><link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/template/notes.css?buildId=2021082101"/></head>

    <body id="M02_topic_2_1_2" class="wh_topic_page frmBody">
        <a href="#wh_topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-dark">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--
                            This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html.
                    -->
                    
                    <div class=" wh_publication_title "><a href="../../out/webhelp-responsive/index.html"><span class="booktitle">  <span class="ph mainbooktitle">Electrical Level Three - Module 26302-17</span>  </span></a></div>
                    
                </div>
                
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>

            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="A01_topic_1-d617e780-mi" data-tocid="A01_topic_1-d617e780" data-state="not-ready" class=" topicref " data-id="A01_topic_1"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/A01_topic_1.html">Conductor Selection and CalculationsModule 26302-20</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="ch02-d617e813-mi" data-tocid="ch02-d617e813" data-state="not-ready" class=" topicref " data-id="ch02"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/M02_topic_1_1.html">Conductor Selection and Calculations</a></span></span></li><li role="menuitem"><span id="gloss_topic_1-d617e1062-mi" data-tocid="gloss_topic_1-d617e1062" data-state="leaf" class=" topicref " data-id="gloss_topic_1"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/gloss_topic_1.html">Glossary</a></span></span></li></ul></nav>
                
                
            </div>
        </div>
    </div>
</header>
        
        
         
        
        <!-- Search form -->
        <div class=" wh_search_input navbar-form wh_topic_page_search search " role="form">
            
            
            
            <form id="searchForm" method="get" role="search" action="../../out/webhelp-responsive/search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form>
            
            
            
        </div>
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                    
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  </span></div>
                        
                        <!-- External resource link -->
                        
                        
                        <div class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page"></button></div>
                        
                        <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                        
                    </div>
                    
                </nav>
            </div>
            
            
            
            
            <div class="wh_content_area">
                <div class="row">
                    
                    
                    <div class="col-12" id="wh_topic_body">
                        
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1">
   <h1 class="- topic/title title topictitle1" id="ariaid-title1">1.1.2 Conductor Protection</h1>
   <div class="- topic/body learningBase/learningBasebody learningContent/learningContentbody body learningBasebody learningContentbody">
      <section class="- topic/section learningBase/lcInstruction section lcInstruction">
         <p class="- topic/p p">According to the <em class="+ topic/ph hi-d/i ph i">NEC</em>
            <sup class="+ topic/ph hi-d/sup ph sup">®</sup>, conductors must be installed and protected from damage (both physically
            and electrically). Additional requirements specify the use of boxes or fittings for
            certain connections, specify how connections are made to terminals, and restrict the use
            of parallel conductors. When conductors are installed in enclosures or raceways,
            additional rules apply. Finally, if conductors are installed underground, the burial
            depth and other installation requirements are specified by the <em class="+ topic/ph hi-d/i ph i">NEC</em>
            <sup class="+ topic/ph hi-d/sup ph sup">®</sup>. All conductors must be protected against overcurrent in accordance with
            their ampacities as set forth in the <em class="+ topic/ph hi-d/i ph i">NEC</em>
            <sup class="+ topic/ph hi-d/sup ph sup">®</sup>. They must also be protected against overloads and ground fault/short
            circuit current damage.</p>
      </section>
      <section class="- topic/section section">
         <p class="- topic/p p">According to <span class="- topic/ph ph">NEC Section 240.6</span> and <span class="- topic/ph ph">NEC
               Table 240.6(A)</span>, standard overcurrent device sizes are 15A, 20A, 25A, 30A, 35A,
            40A, 45A, 50A, 60A, 70A, 80A, 90A, 100A, 110A, 125A, 150A, 175A, 200A, 225A, 250A, 300A,
            350A, 400A, 450A, 500A, 600A, 700A, 800A, 1,000A, 1,200A, 1,600A, 2,000A, 2,500A,
            3,000A, 4,000A, 5,000A, and 6,000A. Additional standard ratings for fuses are 1A, 3A,
            6A, 10A, and 601A.</p>
      </section>
      <div class="- topic/note note note note_note"><span class="note__title">Note:</span> 
         <p class="- topic/p p">NOTE</p>
         <p class="- topic/p p">The small fuse ratings of 1A, 3A, 6A, and 10A were added to the <em class="+ topic/ph hi-d/i ph i">NEC</em>
            <sup class="+ topic/ph hi-d/sup ph sup">®</sup> to provide more effective overcurrent protection for small loads.</p>
      </div>
      <section class="- topic/section section">
         <p class="- topic/p p">Protection of conductors under short circuit conditions is accomplished by obtaining the
            maximum short circuit current available at the supply end of the conductor, the short
            circuit withstand rating of the conductor, and the short circuit let-through
            characteristics of the overcurrent device.</p>
         <p class="- topic/p p">When a noncurrent-limiting device is used for short circuit protection, the conductor’s
            short circuit withstand rating must be properly selected based on the overcurrent
            protective device’s ability to protect the circuit (<a class="- topic/xref xref" href="#M02_topic_2_1_2__M02_26302-17_TG_Rev-figure7">Figure 7</a>).</p>
      </section>
      <figure class="- topic/fig fig fignone" id="M02_topic_2_1_2__M02_26302-17_TG_Rev-figure7" data-ofbid="M02_topic_2_1_2__M02_26302-17_TG_Rev-figure7"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 1</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Figure 7 Noncurrent-limiting device.</span></figcaption>
         
         <img class="- topic/image image" src="../../graphics/print/26302-17_F07.eps" alt="Example alt text"/>
      </figure>
      <section class="- topic/section section">
         <p class="- topic/p p">It is necessary to check the energy let-through of the overcurrent device under short
            circuit conditions. Select a wire size that will be able to withstand the short circuit
            current.</p>
      </section>
      <section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Circuit Breakers</h2>
         
         
         <p class="- topic/p p">Although a circuit breaker may appear to be a simple on/off switch, it is actually a
            complex mechanical device. This picture shows the internal components of a typical
            circuit breaker.</p>
         <figure class="- topic/fig fig fignone">
            <img class="- topic/image image" src="../../graphics/print/26302-17_SA03.tif" alt="Internal components of a typical circuit breaker."/>
         </figure>
      </section>
      <section class="- topic/section section">
         <p class="- topic/p p">In contrast, the use of a current-limiting device permits a device to be selected that
            limits short circuit current to a level substantially less than obtainable in the same
            circuit if the overcurrent protection device were replaced with a solid conductor having
            comparable impedance (resistance)—doing away with the need for oversized ampacity
            conductors (<a class="- topic/xref xref" href="#M02_topic_2_1_2__M02_26302-17_TG_Rev-figure8">Figure
            8</a>).</p>
      </section>
      <figure class="- topic/fig fig fignone" id="M02_topic_2_1_2__M02_26302-17_TG_Rev-figure8" data-ofbid="M02_topic_2_1_2__M02_26302-17_TG_Rev-figure8"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 2</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Figure 8 Current-limiting device.</span></figcaption>
         
         <img class="- topic/image image" src="../../graphics/print/26302-17_F08.eps" alt="Schematic diagram of current limiting device showing 20A current-limiting device, continuous max load of 16A. This copper conductor may be a No. 12 for amy value of available short-circuit current."/>
      </figure>
      <section class="- topic/section section">
         <p class="- topic/p p">In many applications, it is desirable to use the convenience of a circuit breaker for a
            disconnecting means and general overcurrent protection, supplemented by current-limiting
            devices at strategic points in the circuits.</p>
         <p class="- topic/p p">Per <span class="- topic/ph ph">NEC Section 240.5(A)</span>, flexible cords, including tinsel
            cords and extension cords, must be protected against overcurrent in accordance with
            their ampacities as listed in <span class="- topic/ph ph">NEC Tables 400.5(A)(1) and (2)</span>.
            Supplementary overcurrent protection is acceptable. For example, for No. 18 AWG
            extension cords, a 10A overcurrent device would provide the necessary protection for a
            cord where only two conductors are carrying current; a 7A overcurrent device would
            provide the necessary protection for a cord where three conductors are carrying
            current.</p>
         <p class="- topic/p p">In general, overcurrent protection must be installed at points where the conductors
            receive their supply, that is, at the beginning or line side of a branch circuit or
            feeder. See <span class="- topic/ph ph">NEC Section 240.21</span>. The exceptions to this rule
            are known as tap rules. They are as follows:</p>
      </section>
      <ul class="- topic/ul ul">
         <li class="- topic/li li">
            <p class="- topic/p p">Per <span class="- topic/ph ph">NEC Section 240.21(B)(1)</span>, overcurrent protection is not
               required at the conductor supply if a feed tap conductor is not over 10' (3 m) long;
               is enclosed in raceway; does not extend beyond the switchboard, panelboard,
               disconnecting means, or control device that it supplies; and has an ampacity not less
               than the combined computed loads supplied and not less than the rating of the device
               supplied by the tap conductors or not less than the rating of the overcurrent device
               at the tap conductor termination. For field-installed taps, the ampacity of the tap
               conductors cannot be less than one-tenth of the rating of the overcurrent device
               protecting the feeder conductors.</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Per <span class="- topic/ph ph">NEC Section 240.21(B)(2)</span>, overcurrent protection is not
               required at the conductor supply if a feeder tap conductor is not over 25' (7.5 m)
               long; is protected from physical damage; has an ampacity not less than one-third that
               of the overcurrent device protecting the feeder conductors; and terminates in a
               single overcurrent device.</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Per <span class="- topic/ph ph">NEC Section 240.21(B)(3)</span>, overcurrent protection is not
               required at the conductor supply if a transformer feeder tap has primary conductors
               at least <sup class="+ topic/ph hi-d/sup ph sup">1</sup>⁄<sub class="+ topic/ph hi-d/sub ph sub">3</sub> ampacity and/or secondary conductors at least
                  <sup class="+ topic/ph hi-d/sup ph sup">1</sup>⁄<sub class="+ topic/ph hi-d/sub ph sub">3</sub> ampacity when multiplied by the approximate transformer
               turns ratio of the overcurrent device protecting the feeder conductors; the total
               length of one primary plus one secondary conductor (excluding any portion of the
               primary conductor that is protected at its ampacity) is not over 25' (7.5 m) in
               length; the secondary conductors terminate in a single overcurrent device rated at
               the ampacity of the tap conductors; and if the primary and secondary conductors are
               suitably protected from physical damage.</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Per <span class="- topic/ph ph">NEC Section 240.21(B)(4)</span>, overcurrent protection is not
               required at the conductor supply in high bay manufacturing buildings over 35' (11 m)
               high at walls when only qualified persons will service such a system; if the tap
               conductors are not over 25' (7.5 m) long horizontally and not over 100' (30 m) long
               total length; the ampacity of the tap conductors is not less than
                  <sup class="+ topic/ph hi-d/sup ph sup">1</sup>⁄<sub class="+ topic/ph hi-d/sub ph sub">3</sub> of the rating of the overcurrent device protecting the
               feeder conductors; terminate in a single overcurrent device; are suitably protected
               from physical damage or are enclosed in a raceway; are at least No. 6 AWG copper or
               No. 4 AWG aluminum; are continuous from end-to-end and contain no splices; do not
               penetrate walls, floors, or ceilings; and are made no less than 30' (9 m) from the
               floor.</p>
         </li>
      </ul>
      <div class="- topic/note note warning note_warning"><span class="note__title">Warning:</span> 
         <p class="- topic/p p">WARNING!</p>
         <p class="- topic/p p">Smaller conductors tapped to larger conductors can be a serious hazard. If not protected
            against short circuit conditions, these unprotected conductors can vaporize or incur
            severe insulation damage.</p>
      </div>
      <ul class="- topic/ul ul">
         <li class="- topic/li li">
            <p class="- topic/p p">Per <span class="- topic/ph ph">NEC Section 240.21(B)(5)</span>, overcurrent protection is not
               required at the conductor supply where the conductors are located outside of a
               building or structure, except at the point of termination, and when the conductors
               are protected from physical damage by approved means, and they terminate in a
               disconnecting means that is either immediately outside or inside the building with an
               overcurrent device that limits the load to the ampacity of the secondary conductors.
               In this instance, the length of the conductors outside of the buildings is not
               limited.</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Per <span class="- topic/ph ph">NEC Section 240.21(C)(2)</span>, overcurrent protection is not
               required at a transformer secondary if the secondary conductor does not exceed 10' (3
               m), and the ampacity of the conductor is not less than the combined computed loads on
               the circuits supplied by the secondary conductors and not less than the rating of the
               device supplied by the secondary conductors or not less than the rating of the
               overcurrent protective device at the termination of the secondary conductors and not
               less than one-tenth of the rating of the overcurrent device of the primary,
               multiplied by the primary-to-secondary transformer voltage ratio. In addition, the
               secondary conductors cannot extend beyond the switchboard, panelboard, disconnecting
               means, or control devices they supply. The secondary conductors must also be enclosed
               in a raceway that extends from the transformer to the enclosure of an enclosed
               switchboard, panelboard, or control devices or to the back of an open
               switchboard.</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Per <span class="- topic/ph ph">NEC Section 240.21(C)(6)</span>, overcurrent protection is not
               required at a transformer secondary if the secondary conductor does not exceed 25'
               (7.5 m), and the secondary conductors have an ampacity that, when multiplied by the
               ratio of the primary-to-secondary voltage, multiplies by one-third the rating of the
               overcurrent device protecting the primary of the transformer. In addition, the
               secondary conductors must be suitably protected from physical damage by approved
               means and must terminate in a single circuit breaker or set of fuses that limit the
               load current to not more than the conductor ampacity permitted by <span class="- topic/ph ph">NEC Section 310.15</span>.</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Other tap provisions for single-phase, two-wire, and three-phase delta transformer
               secondaries are found in <span class="- topic/ph ph">NEC Section 240.21(C)(1)</span>, while
                  <span class="- topic/ph ph">NEC Section 240.21(C)(3)</span> covers secondary conductors in
               industrial installations.</p>
         </li>
      </ul>
      <div class="- topic/note note note note_note"><span class="note__title">Note:</span> 
         <p class="- topic/p p">NOTE</p>
         <p class="- topic/p p">Switchboard and panelboard protection, along with transformer protection, must still be
            observed. See <span class="- topic/ph ph">NEC Sections 408.36 and 450.3</span>.</p>
      </div>
      <section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Think About It</h2>
         
         
         
         <p class="- topic/p p">Is overcurrent protection required for the secondary conductors at the transformer
            terminals shown here?</p>
         <figure class="- topic/fig fig fignone">
            <img class="- topic/image image" src="../../graphics/print/26302-17_SA04.tif" alt="Transformer terminals."/>
         </figure>
      </section>
   </div>
</article></main></div>
                        
                        
                        
                        
                        
                        <div id="oxygen-feedback-frame-container">
    <script id="feedback-init" src="https://feedback.oxygenxml.com/app/init/init.js?deploymentToken=eyJhbGciOiJIUzUxMiIsInR5cCI6IkpXVCJ9.eyJkZXBsb3ltZW50SWQiOjQ5NX0.vknG7k3AO91vHTGSTDLUVSWffHE-f2F5OrG7glDPKarQ3I9Tfow_AXcRsUA5IwbcE087lnaH3X7OhbfE8eZ0Ag"><!-- --></script>
</div>
                        
                    </div>
                    
                </div>
            </div>
            
            
            
        </div> 
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div class=" footer-container mx-auto ">
    
            Generated by <a class="oxyFooter" href="http://www.oxygenxml.com/xml_webhelp.html" target="_blank">
            &lt;oXygen/&gt; XML WebHelp
            </a>
        
  </div>
</footer>
        
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
        
    </body>
</html>