<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">
    <head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Various NEC ® tables define the physical and electrical properties of conductors. Electricians use these tables to select the type of conductor and the size of conduit, or other raceway, to enclose ..."/><meta charset="UTF-8"/><meta name="DC.rights.owner" content="(C) Copyright 2021"/><meta name="copyright" content="(C) Copyright 2021"/><meta name="generator" content="DITA-OT"/><meta name="DC.type" content="learningContent"/><meta name="DC.relation" scheme="URI" content="../../topics/english/M02_topic_2_0.html"/><meta name="DC.relation" scheme="URI" content="../../topics/english/M02_topic_2_2_1.html"/><meta name="DC.relation" scheme="URI" content="../../topics/english/M02_topic_2_2_2.html"/><meta name="DC.relation" scheme="URI" content="../../topics/english/M02_topic_2_2_3.html"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="M02_topic_2_2"/><title>1.2.0 Properties of Conductors</title><!--  Generated with Oxygen version 23.1, build number 2021082101.  --><meta name="wh-path2root" content="../../out/webhelp-responsive/"/><meta name="wh-source-relpath" content="../../topics/english/M02_topic_2_2.xml"/><meta name="wh-out-relpath" content="topics/english/M02_topic_2_2.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="../../out/webhelp-responsive/oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/app/topic-page.css?buildId=2021082101"/>
    
    
    <script type="text/javascript" src="../../out/webhelp-responsive/oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="../../out/webhelp-responsive/oxygen-webhelp/app/topic-page.js" src="../../out/webhelp-responsive/oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/template/oxygen.css?buildId=2021082101"/><link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/template/notes.css?buildId=2021082101"/></head>

    <body id="M02_topic_2_2" class="wh_topic_page frmBody">
        <a href="#wh_topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-dark">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--
                            This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html.
                    -->
                    
                    <div class=" wh_publication_title "><a href="../../out/webhelp-responsive/index.html"><span class="booktitle">  <span class="ph mainbooktitle">Electrical Level Three - Module 26302-17</span>  </span></a></div>
                    
                </div>
                
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>

            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="A01_topic_1-d617e780-mi" data-tocid="A01_topic_1-d617e780" data-state="not-ready" class=" topicref " data-id="A01_topic_1"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/A01_topic_1.html">Conductor Selection and CalculationsModule 26302-20</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="ch02-d617e813-mi" data-tocid="ch02-d617e813" data-state="not-ready" class=" topicref " data-id="ch02"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/M02_topic_1_1.html">Conductor Selection and Calculations</a></span></span></li><li role="menuitem"><span id="gloss_topic_1-d617e1062-mi" data-tocid="gloss_topic_1-d617e1062" data-state="leaf" class=" topicref " data-id="gloss_topic_1"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/gloss_topic_1.html">Glossary</a></span></span></li></ul></nav>
                
                
            </div>
        </div>
    </div>
</header>
        
        
         
        
        <!-- Search form -->
        <div class=" wh_search_input navbar-form wh_topic_page_search search " role="form">
            
            
            
            <form id="searchForm" method="get" role="search" action="../../out/webhelp-responsive/search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form>
            
            
            
        </div>
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                    
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  </span></div>
                        
                        <!-- External resource link -->
                        
                        
                        <div class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page"></button></div>
                        
                        <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                        
                    </div>
                    
                </nav>
            </div>
            
            
            
            
            <div class="wh_content_area">
                <div class="row">
                    
                    
                    <div class="col-12" id="wh_topic_body">
                        
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1">
   <h1 class="- topic/title title topictitle1" id="ariaid-title1">1.2.0 Properties of Conductors</h1>
   <div class="- topic/body learningBase/learningBasebody learningContent/learningContentbody body learningBasebody learningContentbody">
      <section class="- topic/section learningBase/lcInstruction section lcInstruction">
         <p class="- topic/p p">Various <em class="+ topic/ph hi-d/i ph i">NEC</em>
            <sup class="+ topic/ph hi-d/sup ph sup">®</sup> tables define the physical and electrical properties of conductors.
            Electricians use these tables to select the type of conductor and the size of conduit,
            or other raceway, to enclose the conductors in specific applications. <em class="+ topic/ph hi-d/i ph i">NEC</em>
            <sup class="+ topic/ph hi-d/sup ph sup">®</sup> tables list the properties of conductors as follows:</p>
      </section>
      <ul class="- topic/ul ul">
         <li class="- topic/li li">
            <p class="- topic/p p">Name</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Operating temperature</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Application</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Insulation</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Physical properties</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Electrical resistance</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">AC resistance and reactance</p>
         </li>
      </ul>
      <section class="- topic/section section">
         <p class="- topic/p p">
            <span class="- topic/ph ph">NEC Table 310.104(A)</span> lists the name, maximum operating
            temperature, applications, and insulation of various types of conductors. <span class="- topic/ph ph">NEC Chapter 9, Table 8</span> gives the physical properties and
            electrical resistance.</p>
         <p class="- topic/p p">To gain an understanding of these tables and how they are used in practical
            applications, follow these steps to determine the properties of a 4/0 THHN copper
            conductor from the <em class="+ topic/ph hi-d/i ph i">NEC</em>
            <sup class="+ topic/ph hi-d/sup ph sup">®</sup> tables.</p>
      </section>
      <ol class="- topic/ol ol">
         <li class="- topic/li li">
            <p class="- topic/p p">Turn to <span class="- topic/ph ph">NEC Table 310.104(A)</span> and scan down the second
               column from the left (Type Letter) to find THHN. Scan to the left in this row to see
               that the trade name of this conductor is heat-resistant thermoplastic.</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Scanning to the right in this row, note that the maximum operating temperature for
               this wire type is 90°C (194°F). Continuing to the right in this row, under the column
               headed Application Provisions, you see that this wire type is suitable for use in dry
               and damp locations. The next column reveals that the insulation is flame-retardant,
               heat-resistant thermoplastic.</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Continuing to the right in this row, the next column lists insulation thickness for
               various AWG or kcmil wire sizes. The insulation thicknesses for Type THHN wire, from
               No. 14 AWG to 1,000 kcmil, are as follows:</p>
            <ol class="- topic/ol ol" type="a">
               <li class="- topic/li li">
                  <p class="- topic/p p">14–12, 15 mils</p>
               </li>
               <li class="- topic/li li">
                  <p class="- topic/p p">10, 20 mils</p>
               </li>
               <li class="- topic/li li">
                  <p class="- topic/p p">8–6, 30 mils</p>
               </li>
               <li class="- topic/li li">
                  <p class="- topic/p p">4–2, 40 mils</p>
               </li>
               <li class="- topic/li li">
                  <p class="- topic/p p">1–4/0, 50 mils</p>
               </li>
               <li class="- topic/li li">
                  <p class="- topic/p p">250–500, 60 mils</p>
               </li>
               <li class="- topic/li li">
                  <p class="- topic/p p">501–1,000, 70 mils</p>
               </li>
            </ol>
         </li>
      </ol>
      <ul class="- topic/ul ul">
         <li class="- topic/li li">
            <p class="- topic/p p">Therefore, the insulation thickness for 4/0 THHN is 50 mils.</p>
         </li>
      </ul>
      <ol class="- topic/ol ol">
         <li class="- topic/li li">
            <p class="- topic/p p">Look in the column labeled Outer Covering, which states that this wire type has a
               nylon jacket or equivalent.</p>
         </li>
      </ol>
      <section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Think About It</h2>
         
         
         
         <p class="- topic/p p">If six current-carrying conductors are bundled tightly together with no spacing, but are
            installed in an open tray instead of an enclosed conduit, do they have to be
            derated?</p>
      </section>
      <section class="- topic/section section">
         <p class="- topic/p p">If you want to find the maximum current-carrying capacity of this conductor when used in
            a raceway, turn to <span class="- topic/ph ph">NEC Table 310.15(B)(16)</span> and proceed as
            follows:</p>
      </section>
      <ol class="- topic/ol ol">
         <li class="- topic/li li">
            <p class="- topic/p p">Scan down the left-hand column until the wire size is found.</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Scan to the right in this row until the 90°C (194°F) column is found. This column
               covers the insulation types that are rated for 90°C (194°F) maximum operating
               temperature and includes Type THHN conductor insulation.</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Note that the current-carrying rating for this size and type of conductor is 260A.
               This rating, however, is for not more than three conductors in a raceway. If there
               are more than three conductors, such as four conductors in a three-phase, four-wire
               feeder to a subpanel, this value (260A) must be derated.</p>
         </li>
         <li class="- topic/li li">
            <p class="- topic/p p">Refer to <span class="- topic/ph ph">NEC Section 310.15(B)(3)(a)</span>, which states that
               where the number of current-carrying conductors in a raceway or cable exceeds three,
               the allowable ampacities shall be reduced as shown in <a class="- topic/xref xref" href="#M02_topic_2_2__M02_26302-17_TG_Rev-table1">Table 1</a>.</p>
         </li>
      </ol>
      <table class="- topic/table table" id="M02_topic_2_2__M02_26302-17_TG_Rev-table1" data-ofbid="M02_topic_2_2__M02_26302-17_TG_Rev-table1"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Table 1 Adjustment Factors for More than Three Current-Carrying Conductors in a
            Raceway or Cable</span></caption><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><tbody class="- topic/tbody tbody">
               <tr class="- topic/row">
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">Number of Conductors</p>
                  </td>
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">Percent of Values in Tables as Adjusted for Ambient
                        Temperature if Necessary</p>
                  </td>
               </tr>
               <tr class="- topic/row">
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">4 through 6</p>
                  </td>
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">80</p>
                  </td>
               </tr>
               <tr class="- topic/row">
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">7 through 9</p>
                  </td>
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">70</p>
                  </td>
               </tr>
               <tr class="- topic/row">
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">10 through 20</p>
                  </td>
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">50</p>
                  </td>
               </tr>
               <tr class="- topic/row">
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">21 through 30</p>
                  </td>
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">45</p>
                  </td>
               </tr>
               <tr class="- topic/row">
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">31 through 40</p>
                  </td>
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">40</p>
                  </td>
               </tr>
               <tr class="- topic/row">
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">41 and above</p>
                  </td>
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">35</p>
                  </td>
               </tr>
               <tr class="- topic/row">
                  <td class="- topic/entry entry colsep-0 rowsep-0">
                     <p class="- topic/p p">Reprinted with permission from NFPA 70<sup class="+ topic/ph hi-d/sup ph sup">®</sup>-2017, <em class="+ topic/ph hi-d/i ph i">National
                           Electrical Code</em>
                        <sup class="+ topic/ph hi-d/sup ph sup">®</sup>, Copyright © 2016, National Fire Protection Association,
                        Quincy, MA. This reprinted material is not the complete and official
                        position of the NFPA on the referenced subject, which is represented only by
                        the standard in its entirety and may be obtained through the NFPA website at
                           <strong class="+ topic/ph hi-d/b ph b">www.nfpa.org</strong>.</p>
                  </td>
                  <td class="- topic/entry entry colsep-0 rowsep-0"></td>
               </tr>
            </tbody></table>
      <section class="- topic/section section">
         <p class="- topic/p p">To find the allowable maximum current-carrying capacity of four 4/0 THHN conductors in
            one raceway, multiply the previously determined amperage (260A) by 80% or 0.80.</p>
      </section>
      <section class="- topic/section section">
         <div class="+ topic/div equation-d/equation-block  eqn-block ">
            <span class="+ topic/foreign mathml-d/mathml foreign mathml">
               <math xmlns="http://www.w3.org/1998/Math/MathML" display="block">
                  <mn>260</mn>
                  <mo> ×</mo>
                  <mn>0.80</mn>
                  <mo>=</mo>
                  <mn>208</mn>
                  <mi mathvariant="normal">A</mi>
               </math>
            </span>
         </div>
      </section>

      <section class="- topic/section section">
         <p class="- topic/p p">These amperage tables are also based on the conductors being installed in areas where
            the ambient air temperature is 30°C (86°F). If the conductors are installed in areas
            with different ambient temperatures, a further deduction is required. For example, if
            this same set of four 4/0 THHN conductors were installed in an industrial area where the
            ambient temperature averaged 35°C (95°F), look at the correction factors in <span class="- topic/ph ph">NEC Tables 310.15(B)(2)(a) and (b)</span> where the correction or
            derating factor is 0.96. Therefore, the present current-carrying capacity of 208A must
            be multiplied by 0.96 to obtain the actual current-carrying capacity of the four
            conductors:</p>
      </section>
      <section class="- topic/section section">
         <div class="+ topic/div equation-d/equation-block  eqn-block ">
            <span class="+ topic/foreign mathml-d/mathml foreign mathml">
               <math xmlns="http://www.w3.org/1998/Math/MathML" display="block">
                  <mn>208</mn>
                  <mo> ×</mo>
                  <mn>0.96</mn>
                  <mo>=</mo>
                  <mn>199.68</mn>
                  <mi mathvariant="normal">A</mi>
               </math>
            </span>
         </div>
      </section>

      <section class="- topic/section section">
         <p class="- topic/p p">Other sizes and types of conductors are handled in a similar manner; that is, find the
            appropriate table, determine the listed ampacity, and then multiply this ampacity by the
            appropriate factors in the correction factor tables.</p>
         <p class="- topic/p p">It sometimes becomes necessary to know additional properties of conductors for some
            conductor calculations, especially for voltage drop calculations, which will appear in a
            later section in this module.</p>
         <p class="- topic/p p">There are many useful tables in <span class="- topic/ph ph">NEC Chapter 9</span>. Examples of
            their practical use are presented later in this module.</p>
      </section>
   </div>
</article></main></div>
                        
                        
                        
                        
                        
                        <div id="oxygen-feedback-frame-container">
    <script id="feedback-init" src="https://feedback.oxygenxml.com/app/init/init.js?deploymentToken=eyJhbGciOiJIUzUxMiIsInR5cCI6IkpXVCJ9.eyJkZXBsb3ltZW50SWQiOjQ5NX0.vknG7k3AO91vHTGSTDLUVSWffHE-f2F5OrG7glDPKarQ3I9Tfow_AXcRsUA5IwbcE087lnaH3X7OhbfE8eZ0Ag"><!-- --></script>
</div>
                        
                    </div>
                    
                </div>
            </div>
            
            
            
        </div> 
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div class=" footer-container mx-auto ">
    
            Generated by <a class="oxyFooter" href="http://www.oxygenxml.com/xml_webhelp.html" target="_blank">
            &lt;oXygen/&gt; XML WebHelp
            </a>
        
  </div>
</footer>
        
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
        
    </body>
</html>