<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">
    <head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Objective Size conductors based on expected load and voltage drop. Calculate wire sizes based on resistance. Calculate conductor resistances. Calculate voltage drops for various applications. In all ..."/><meta charset="UTF-8"/><meta name="DC.rights.owner" content="(C) Copyright 2021"/><meta name="copyright" content="(C) Copyright 2021"/><meta name="generator" content="DITA-OT"/><meta name="DC.type" content="learningContent"/><meta name="DC.relation" scheme="URI" content="../../topics/english/M02_topic_3_1.html"/><meta name="DC.relation" scheme="URI" content="../../topics/english/M02_topic_3_2.html"/><meta name="DC.relation" scheme="URI" content="../../topics/english/M02_topic_3_3.html"/><meta name="DC.relation" scheme="URI" content="../../topics/english/M02_topic_3_4.html"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="M02_topic_3_0"/><title>Section Two2.0.0 Sizing Conductors</title><!--  Generated with Oxygen version 23.1, build number 2021082101.  --><meta name="wh-path2root" content="../../out/webhelp-responsive/"/><meta name="wh-source-relpath" content="../../topics/english/M02_topic_3_0.xml"/><meta name="wh-out-relpath" content="topics/english/M02_topic_3_0.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="../../out/webhelp-responsive/oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/app/topic-page.css?buildId=2021082101"/>
    
    
    <script type="text/javascript" src="../../out/webhelp-responsive/oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="../../out/webhelp-responsive/oxygen-webhelp/app/topic-page.js" src="../../out/webhelp-responsive/oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/template/oxygen.css?buildId=2021082101"/><link rel="stylesheet" type="text/css" href="../../out/webhelp-responsive/oxygen-webhelp/template/notes.css?buildId=2021082101"/></head>

    <body id="M02_topic_3_0" class="wh_topic_page frmBody">
        <a href="#wh_topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-dark">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--
                            This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html.
                    -->
                    
                    <div class=" wh_publication_title "><a href="../../out/webhelp-responsive/index.html"><span class="booktitle">  <span class="ph mainbooktitle">Electrical Level Three - Module 26302-17</span>  </span></a></div>
                    
                </div>
                
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>

            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="A01_topic_1-d617e780-mi" data-tocid="A01_topic_1-d617e780" data-state="not-ready" class=" topicref " data-id="A01_topic_1"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/A01_topic_1.html">Conductor Selection and CalculationsModule 26302-20</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="ch02-d617e813-mi" data-tocid="ch02-d617e813" data-state="not-ready" class=" topicref " data-id="ch02"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/M02_topic_1_1.html">Conductor Selection and Calculations</a></span></span></li><li role="menuitem"><span id="gloss_topic_1-d617e1062-mi" data-tocid="gloss_topic_1-d617e1062" data-state="leaf" class=" topicref " data-id="gloss_topic_1"><span class="title"><a href="../../out/webhelp-responsive/../../topics/english/gloss_topic_1.html">Glossary</a></span></span></li></ul></nav>
                
                
            </div>
        </div>
    </div>
</header>
        
        
         
        
        <!-- Search form -->
        <div class=" wh_search_input navbar-form wh_topic_page_search search " role="form">
            
            
            
            <form id="searchForm" method="get" role="search" action="../../out/webhelp-responsive/search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form>
            
            
            
        </div>
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                    
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader"></span></div>
                        
                        <!-- External resource link -->
                        
                        
                        <div class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page"></button></div>
                        
                        <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                        
                    </div>
                    
                </nav>
            </div>
            
            
            
            
            <div class="wh_content_area">
                <div class="row">
                    
                    
                    <div class="col-12" id="wh_topic_body">
                        
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1ariaid-title2">
   <h1 class="- topic/title title topictitle1" id="ariaid-title1">Section Two</h1>
   <h1 class="- topic/title title topictitle1" id="ariaid-title2">2.0.0 Sizing Conductors</h1>
   <div class="- topic/body learningBase/learningBasebody learningContent/learningContentbody body learningBasebody learningContentbody">
      <section class="- topic/section learningBase/lcObjectives section lcObjectives"><h2 class="- topic/title title sectiontitle">Objective</h2>
         
         <span class="- topic/ph learningBase/lcObjectivesStem ph lcObjectivesStem">Size conductors based on expected load and voltage drop. </span>
         <ol class="- topic/ol learningBase/lcObjectivesGroup ol lcObjectivesGroup">
            <li class="- topic/li learningBase/lcObjective li lcObjective">
               <p class="- topic/p p">Calculate wire sizes based on resistance.</p>
            </li>
            <li class="- topic/li learningBase/lcObjective li lcObjective">
               <p class="- topic/p p">Calculate conductor resistances.</p>
            </li>
            <li class="- topic/li learningBase/lcObjective li lcObjective">
               <p class="- topic/p p">Calculate voltage drops for various applications.</p>
            </li>
         </ol>
      </section>
      <section class="- topic/section learningBase/lcInstruction section lcInstruction">
         <p class="- topic/p p">In all electrical systems, the conductors should be sized so that the voltage drop does not exceed 3% for power, heating, and lighting loads, or combinations of these. Furthermore, the maximum total voltage drop for conductors, feeders, and branch circuits combined should not exceed 5%. These percentages are recommended by industry standards and <span class="- topic/ph ph">NEC Section 210.19(A)(1), Informational Note No. 4</span> but are not requirements. However, it is considered good practice to incorporate these percentages into every electrical installation.</p>
      </section>
      <section class="- topic/section section">
         <p class="- topic/p p">In some applications, such as for circuits feeding hospital X-ray equipment, the voltage drop is even more critical—requiring a maximum of 2% voltage drop throughout. With the higher ratings on the newer types of insulation, it is extremely important to keep volt loss in mind; otherwise, serious problems are likely to result.</p>
         <p class="- topic/p p">For example, the resistance and voltage drop on long conductor runs may be enough to seriously interfere with the efficient operation of the connected equipment. Resistance elements, such as those used in incandescent lamps and electric heating units, are particularly affected; a drop of just a few volts greatly reduces their efficiency.</p>
         <p class="- topic/p p">Electric motors are not affected by small voltage variations to the same degree as pure resistance loads, but motors will not operate at their rated horsepower if the voltage is less than that at which they are rated. When loaded motors are operated at reduced voltage, the current flow actually increases, as it requires more amperes to produce a given wattage and horsepower at low voltage than at normal voltage. This current increase is also caused by the fact that the opposition of the motor windings to current flow decreases as the motor speed decreases.</p>
         <p class="- topic/p p">It is very important to have all conductors of the proper size to avoid excessive heating and voltage drop. In long runs, it is necessary to determine the wire size by considering resistance and voltage drop, and not just by the heating effect or <span class="- topic/ph ph">NEC Tables 310.15(B)(16) through (21)</span> alone.</p>
         <p class="- topic/p p">Ordinary problems of voltage drop can be resolved if you know a few simple facts about the areas and resistances of conductors and can apply some basic mathematical equations.</p>
      </section>
      <div class="- topic/note note note note_note"><span class="note__title">Note:</span> 
         <p class="- topic/p p">NOTE</p>
         <p class="- topic/p p">The actual conductor used must also meet the other sizing requirements such as full-load current, ambient temperature, number in a raceway, etc.</p>
      </div>
   </div>
</article></main></div>
                        
                        
                        
                        
                        
                        <div id="oxygen-feedback-frame-container">
    <script id="feedback-init" src="https://feedback.oxygenxml.com/app/init/init.js?deploymentToken=eyJhbGciOiJIUzUxMiIsInR5cCI6IkpXVCJ9.eyJkZXBsb3ltZW50SWQiOjQ5NX0.vknG7k3AO91vHTGSTDLUVSWffHE-f2F5OrG7glDPKarQ3I9Tfow_AXcRsUA5IwbcE087lnaH3X7OhbfE8eZ0Ag"><!-- --></script>
</div>
                        
                    </div>
                    
                </div>
            </div>
            
            
            
        </div> 
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div class=" footer-container mx-auto ">
    
            Generated by <a class="oxyFooter" href="http://www.oxygenxml.com/xml_webhelp.html" target="_blank">
            &lt;oXygen/&gt; XML WebHelp
            </a>
        
  </div>
</footer>
        
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
        
    </body>
</html>